<!doctype html>
<html lang="it">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>Checklist BIM-MEP · I manuali di BIM News</title>
<meta name="description" content="Una checklist unica per i progetti di impianti in BIM: le domande prima di aprire Revit, come preparare un template MEP con gli standard dello studio, i controlli per disciplina da spuntare online e la revisione di fine progetto.">
<link rel="stylesheet" href="manuale.css">
<script>try{var t=localStorage.getItem("tema-2026");if(t)document.documentElement.dataset.theme=t}catch(e){}</script>
<style>
.btn.ghost,:root[data-theme="dark"] .btn.ghost{color:var(--accent)}
.ck{list-style:none;padding:0;margin:.4rem 0 1rem}
.ck li{display:flex;gap:.6rem;align-items:flex-start;padding:.4rem .2rem;border-bottom:1px dashed var(--line)}
.ck input{margin-top:.38rem;width:1.05rem;height:1.05rem;flex:none}
.ck li.done label{color:var(--muted);text-decoration:line-through}
.tabs{display:grid;grid-template-columns:repeat(auto-fit,minmax(130px,1fr));gap:.5rem;margin:.6rem 0}
.tab{background:var(--surface);border:1px solid var(--line);border-top:4px solid var(--c,var(--accent));border-radius:12px;padding:.55rem .7rem;text-align:left;cursor:pointer;font:inherit;color:var(--ink);display:grid;gap:.15rem}
.tab[aria-selected="true"]{background:var(--soft);box-shadow:inset 0 0 0 1px var(--c,var(--accent))}
.tab small{font-family:var(--mono);font-size:.72rem;color:var(--c,var(--accent))}
.tab b{font-size:1rem}
.tab .bar{height:4px;background:var(--line);border-radius:4px;overflow:hidden}
.tab .bar i{display:block;height:100%;background:var(--c,var(--accent))}
.flt{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center;margin:.5rem 0}
.chip{border:1px solid var(--line);background:var(--surface);color:var(--ink);border-radius:999px;padding:.2rem .7rem;font:inherit;font-size:.85rem;cursor:pointer}
.chip[aria-pressed="true"]{background:var(--ink);color:var(--surface);border-color:var(--ink)}
.flt .lab{font-family:var(--mono);font-size:.74rem;color:var(--muted);margin-right:.2rem}
.panel{background:var(--surface);border:1px solid var(--line);border-radius:16px;box-shadow:var(--shadow);overflow:hidden;margin-bottom:1rem}
.panel .ph{padding:.8rem 1rem;border-bottom:1px solid var(--line)}
.panel .ph p{margin:.2rem 0;color:var(--muted)}
.fase h4{margin:0;padding:.7rem 1rem .3rem;font-family:var(--mono);font-size:.8rem;letter-spacing:.04em;text-transform:uppercase;color:var(--muted)}
.it{display:grid;grid-template-columns:7.2rem minmax(0,1fr) auto;gap:.2rem .8rem;padding:.55rem 1rem;border-top:1px dashed var(--line);align-items:start}
.st{font-family:var(--mono);font-size:.74rem;border:1px solid var(--line);background:var(--bg);color:var(--ink);border-radius:8px;padding:.3rem .4rem;cursor:pointer;text-align:left}
.st[data-s="1"]{background:var(--a3s);color:var(--a3);border-color:transparent}
.st[data-s="2"]{background:var(--a2s);color:var(--a2);border-color:transparent}
.st[data-s="3"]{color:var(--muted);border-style:dashed}
.it .a{font-weight:700}.it .c{color:var(--muted);font-size:.95rem}
.it.done .a,.it.done .c{text-decoration:line-through;color:var(--muted)}
.it .m{display:flex;flex-wrap:wrap;gap:.4rem;margin-top:.25rem;font-size:.78rem;color:var(--muted)}
.it .m code{font-size:.74rem}
.pr{font-family:var(--mono);font-size:.74rem;font-weight:700;border-radius:6px;padding:.15rem .4rem}
.pr.A{background:var(--a5s);color:var(--a5)}.pr.M{background:var(--a3s);color:var(--a3)}.pr.B{background:var(--soft);color:var(--muted)}
@media (max-width:640px){.it{grid-template-columns:minmax(0,1fr) auto}.it .st{grid-column:1/-1}}
.sum{display:flex;flex-wrap:wrap;gap:.4rem 1.2rem;font-family:var(--mono);font-size:.8rem;color:var(--muted)}
.sum b{color:var(--ink)}
.tl{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:.7rem;margin:.6rem 0 1rem}
.tl div{background:var(--surface);border:1px solid var(--line);border-radius:14px;padding:.8rem .9rem}
.tl b{display:block;font-family:var(--mono);font-size:.76rem;text-transform:uppercase;color:var(--accent)}
@media (max-width:760px){.tl{grid-template-columns:1fr}}
</style>
</head>
<body>
<div class="topbar"><div class="in"><a class="back" href="../#studio">← BIM News · Nello studio</a><span class="sp"></span><a class="btn ghost noprint" href="#c3">Il template MEP</a><a class="btn noprint" href="#c4">La checklist</a></div></div>
<div class="layout">
<nav class="toc" aria-label="Indice">
  <b>Indice</b>
  <ol>
    <li><a href="#c1">1 · Come si usa</a></li>
    <li><a href="#c2">2 · Prima di aprire Revit</a></li>
    <li><a href="#c3">3 · Il template MEP dello studio</a></li>
    <li><a href="#c4">4 · La checklist per disciplina</a></li>
    <li><a href="#c5">5 · Prima di ogni tavola</a></li>
    <li><a href="#c6">6 · A fine progetto</a></li>
    <li><a href="#c7">7 · Strumenti</a></li>
    <li><a href="#fonti">Fonti</a></li>
  </ol>
</nav>
<main>
<header class="cover">
  <div>
    <span class="kick">I manuali di BIM News · Nello studio</span>
    <h1>Checklist BIM-MEP</h1>
    <p>Dall'avvio alla consegna di un progetto di impianti: le domande da fare prima di disegnare, il template dello studio pronto prima del primo modello e i controlli per disciplina, da spuntare qui.</p>
    <div class="meta"><span class="pill">elettrico · clima · idrico · antincendio</span><span class="pill">template MEP</span><span class="pill">checklist interattiva</span><span class="pill">Edizione novembre 2026</span></div>
  </div>
  <svg viewBox="0 0 360 240" role="img" aria-label="Una checklist con spunte e tre colori di disciplina">
    <rect class="s-as" x="10" y="10" width="340" height="220" rx="22"/>
    <rect class="s-w" x="40" y="32" width="200" height="176" rx="12"/>
    <g style="stroke-width:3;fill:none;stroke-linecap:round;stroke-linejoin:round">
      <path d="M58 64l8 8 14-16" style="stroke:var(--a2)"/><path d="M58 104l8 8 14-16" style="stroke:var(--a2)"/>
      <rect x="58" y="134" width="20" height="20" rx="4" style="stroke:var(--a3)"/><rect x="58" y="172" width="20" height="20" rx="4" style="stroke:var(--line)"/>
    </g>
    <g style="fill:var(--line)"><rect x="92" y="60" width="120" height="10" rx="5"/><rect x="92" y="100" width="100" height="10" rx="5"/><rect x="92" y="139" width="130" height="10" rx="5"/><rect x="92" y="177" width="90" height="10" rx="5"/></g>
    <g transform="translate(262 40)"><rect width="66" height="40" rx="10" style="fill:var(--a3s)"/><text class="s-tm" x="14" y="25" style="fill:var(--a3)">ELE</text></g>
    <g transform="translate(262 96)"><rect width="66" height="40" rx="10" style="fill:var(--a2s)"/><text class="s-tm" x="10" y="25" style="fill:var(--a2)">HVAC</text></g>
    <g transform="translate(262 152)"><rect width="66" height="40" rx="10" style="fill:var(--soft)"/><text class="s-tm" x="16" y="25" style="fill:var(--accent)">IDR</text></g>
  </svg>
</header>

<section class="ch" id="c1">
  <div class="ch-h"><span class="ch-n">1</span><h2>Come si usa</h2></div>
  <p class="lead">Non si disegna sopra decisioni che non esistono ancora: o le si ottengono, o si parte con un'ipotesi dichiarata per iscritto. Questa checklist serve a farlo in tre momenti.</p>
  <div class="tl">
    <div><b>Una volta, prima di tutti i progetti</b>Il template MEP dello studio (capitolo 3): unità, impostazioni, sistemi, viste, filtri, abachi, export. Si costruisce una volta e si mantiene.</div>
    <div><b>All'avvio di ogni progetto</b>Quindici minuti con chi assegna il lavoro sulle domande del capitolo 2; poi la checklist del capitolo 4, disciplina per disciplina.</div>
    <div><b>Durante e alla fine</b>Due minuti prima di ogni tavola (capitolo 5), i controlli di coordinamento e consegna, e la revisione di fine progetto (capitolo 6).</div>
  </div>
  <p>Ogni risposta mancante diventa una di tre cose: la si chiede, si parte con un'ipotesi scritta, oppure si aspetta. Con tre o più «non so» nelle domande di avvio, prima di modellare serve una richiesta scritta con una scadenza.</p>
</section>

<section class="ch" id="c2">
  <div class="ch-h"><span class="ch-n">2</span><h2>Prima di aprire Revit</h2></div>
  <p>Le domande da fare a chi assegna il lavoro. Le spunte restano salvate in questo browser.</p>
  <h3>Il progetto</h3>
  <ul class="ck" data-k="avvio">
    <li><input type="checkbox" id="a1"><label for="a1">Che tipo di intervento è: nuova costruzione, ristrutturazione, adeguamento, manutenzione? È deciso o ancora aperto?</label></li>
    <li><input type="checkbox" id="a2"><label for="a2">Chi decide su ogni tema (layout, strutture, impianti, arredi)? Quale studio, quale persona?</label></li>
    <li><input type="checkbox" id="a3"><label for="a3">Quali decisioni sono ancora aperte, chi le prende, entro quando? Con quale ipotesi si parte se non arrivano?</label></li>
    <li><input type="checkbox" id="a4"><label for="a4">A che cosa serve la consegna (gara, definitivo, esecutivo, ente) e chi legge le tavole?</label></li>
    <li><input type="checkbox" id="a5"><label for="a5">Quali requisiti impongono il committente o l'ente (capitolato informativo, formati, codifiche, cartiglio, struttura dati)? Dove sono scritti?</label></li>
    <li><input type="checkbox" id="a6"><label for="a6">Su quali basi si lavora: quali modelli o IFC di architettura e strutture, di che data? C'è un rilievo?</label></li>
    <li><input type="checkbox" id="a7"><label for="a7">Si può fare un sopralluogo? Quando e con chi? Se non si può, le posizioni vengono da rilievo, da pianta esistente o da ipotesi, e chi si assume l'ipotesi?</label></li>
    <li><input type="checkbox" id="a8"><label for="a8">Quali tavole servono, con quali codici?</label></li>
    <li><input type="checkbox" id="a9"><label for="a9">Quando consegnano gli altri studi, e che cosa serve da loro per partire?</label></li>
  </ul>
  <h3>Gli impianti elettrici</h3>
  <ul class="ck" data-k="avvio-ele">
    <li><input type="checkbox" id="e1"><label for="e1">Le posizioni di prese, punti luce e comandi sono rilevate o ipotizzate? Quali vanno marcate «da verificare»?</label></li>
    <li><input type="checkbox" id="e2"><label for="e2">Chi definisce arredi e postazioni da cui dipendono le prese? È già deciso?</label></li>
    <li><input type="checkbox" id="e3"><label for="e3">Quadri: quanti, dove, con quale nomenclatura di quadri e circuiti? Chi la fornisce?</label></li>
    <li><input type="checkbox" id="e4"><label for="e4">Gli schemi dei quadri chi li fa, e in che formato arrivano?</label></li>
    <li><input type="checkbox" id="e5"><label for="e5">Circuito, quadro e potenza stanno nel modello come parametri, così le etichette si leggono da sole?</label></li>
    <li><input type="checkbox" id="e6"><label for="e6">Quali verifiche si fanno fuori da Revit (cadute di tensione, selettività) e quali risultati devono tornare nel modello?</label></li>
  </ul>
  <h3>Climatizzazione, idrico e antincendio</h3>
  <ul class="ck" data-k="avvio-mec">
    <li><input type="checkbox" id="m1"><label for="m1">I carichi termici e le portate d'aria esistono già? Da quale software arrivano, e come tornano sugli Spaces?</label></li>
    <li><input type="checkbox" id="m2"><label for="m2">Dove sono cavedi, centrali e locali tecnici, e chi ne decide le dimensioni?</label></li>
    <li><input type="checkbox" id="m3"><label for="m3">C'è una strategia antincendio con compartimenti e impianti richiesti? Chi è il progettista antincendio?</label></li>
    <li><input type="checkbox" id="m4"><label for="m4">Ci sono requisiti energetici o di certificazione (per esempio CasaClima) che cambiano le scelte di impianto?</label></li>
  </ul>
</section>

<section class="ch" id="c3">
  <div class="ch-h"><span class="ch-n">3</span><h2>Il template MEP dello studio</h2></div>
  <p class="lead">Un template non è un file con dentro un po' di tutto: è lo standard dello studio tradotto in impostazioni di Revit. Se lo standard non è scritto, il template diventa la somma delle abitudini di chi l'ha toccato per ultimo.</p>
  <h3>Prima: scrivere lo standard</h3>
  <p>Due o tre pagine bastano, purché decidano. Ogni riga dello standard diventa qualcosa di preciso nel template:</p>
  <div class="tbl"><table>
    <tr><th>Lo standard decide</th><th>Nel template diventa</th></tr>
    <tr><td>Nomi di file, viste, tavole, famiglie, tipi e sistemi</td><td>Nomi delle viste e delle tavole tipo, tipi di sistema, convenzione per i tipi di famiglia</td></tr>
    <tr><td>Unità e arrotondamenti per disciplina</td><td>Unità di progetto</td></tr>
    <tr><td>Un colore per ogni rete</td><td>Materiali e grafica dei tipi di sistema, filtri di vista con gli stessi colori</td></tr>
    <tr><td>Che cosa si vede in ogni tipo di tavola e a che scala</td><td>Modelli di vista (view template) e livelli di dettaglio</td></tr>
    <tr><td>Quali dati porta ogni oggetto</td><td>Parametri condivisi e di progetto, abachi di controllo, configurazione dell'export IFC</td></tr>
    <tr><td>Come si presenta una tavola</td><td>Cartiglio parametrico, legende, tipi di testo e di quota</td></tr>
  </table></div>
  <h3>Due file: il master e il template</h3>
  <p>Una pratica diffusa e solida: il <b>master</b> è il banco di prova dello studio, con un'istanza di ogni famiglia, sistemi collegati di esempio, tutti gli abachi e le note sulle regole; il <b>template</b> è la sua copia svuotata delle istanze, con famiglie, tipi e impostazioni ancora caricati. Si modifica solo il master, e il template si rigenera. Uno solo per tutto lo studio: più template vuol dire più manutenzione e risultati diversi.</p>
  <h3>I passi, in quest'ordine</h3>
  <ol class="steps">
    <li><b>Partenza.</b> Il template di impianti di Revit nella lingua dello studio, oppure il template architettonico vuoto con le discipline MEP: l'importante è sapere da dove si parte e scriverlo.</li>
    <li><b>Unità di progetto</b> per ogni disciplina: lunghezze (mm per i dettagli, m per le distanze se lo standard lo dice), portate, pressioni, potenze, temperature, pendenze. È la prima cosa, perché tutto il resto le usa.</li>
    <li><b>Informazioni di progetto e parametri.</b> Il file dei parametri condivisi dello studio, con i parametri richiesti dai committenti abituali (per esempio la struttura dati provinciale) nei loro gruppi; i parametri di progetto assegnati alle categorie giuste; due parametri di vista, per esempio «Gruppo» e «Sottogruppo», per ordinare il browser.</li>
    <li><b>Impostazioni elettriche:</b> tensioni (230/400 V), sistemi di distribuzione monofase e trifase, classificazioni di carico e fattori di domanda, formato dei nomi dei circuiti, tipi di cavo e passerella.</li>
    <li><b>Impostazioni meccaniche e tipi:</b> tipi di condotto e di tubazione con segmenti, materiali, dimensioni ammesse e preferenze di instradamento (raccordi già caricati), isolamenti, impostazioni di calcolo.</li>
    <li><b>Tipi di sistema</b> per ogni rete dello standard: acqua fredda, calda e ricircolo, scarichi, ventilazione, meteoriche, mandata, ripresa, espulsione, aria esterna, antincendio. Ognuno con abbreviazione, classificazione e colore.</li>
    <li><b>Grafica:</b> stili oggetto, stili e spessori di linea, retini, tipi di testo e di quota, materiali. Pochi e con i nomi dello standard: ogni elemento in più è un elemento che qualcuno userà a sproposito.</li>
    <li><b>Famiglie precaricate:</b> etichette e simboli, raccordi per le preferenze di instradamento, il cartiglio parametrico e le famiglie davvero più usate. Il resto sta nella libreria e si carica quando serve.</li>
    <li><b>Livelli, viste e browser:</b> viste di partenza per ogni disciplina e tipo (piante, controsoffitti, sezioni, 3D), il browser ordinato per disciplina e tipo di vista con i parametri del passo 3, un modello di vista per ogni tipo, i filtri per sistema con i colori dei sistemi.</li>
    <li><b>Abachi:</b> quelli di quantità (apparecchi per locale, tubazioni per diametro, canali, passerelle) e quelli di controllo, che devono restare vuoti: parametri obbligatori non compilati, apparecchi senza circuito, elementi senza sistema.</li>
    <li><b>Tavole e legende tipo,</b> con il cartiglio che legge i parametri di progetto e di tavola: nessun testo scritto a mano.</li>
    <li><b>Export salvati:</b> configurazioni IFC (versione dello schema, coordinate condivise, file dei Property Set), mappatura dei layer DWG, impostazioni di stampa PDF.</li>
    <li><b>Collaborazione:</b> se lo studio lavora con file condivisi, i workset di partenza (link, sistemi per disciplina, annotazioni).</li>
    <li><b>Vista di avvio</b> con la versione del template, la data e le regole essenziali: chi apre un nuovo progetto vede subito con che cosa sta lavorando.</li>
  </ol>
  <h3>Mantenerlo vivo</h3>
  <ul>
    <li><b>Un custode</b>, con il potere di dire sì o no alle modifiche. Senza custode il template peggiora a ogni progetto.</li>
    <li><b>Un registro delle modifiche</b> (data, che cosa, perché) e una versione nel nome del file.</li>
    <li><b>Prova su un progetto pilota</b> prima di ogni nuova versione.</li>
    <li><b>Aggiornamenti a scadenza</b> (per esempio una o due volte l'anno) e non a ogni richiesta; nei progetti in corso si trasferisce solo ciò che serve, con <i>Trasferisci standard di progetto</i>.</li>
    <li><b>Le lezioni dei progetti</b> (capitolo 6) sono l'elenco naturale delle modifiche al template.</li>
  </ul>
  <div class="box tip"><b>Anche in uno studio dove pochi usano Revit</b><p>Il template è il modo più economico per trasmettere uno standard: chi arriva da un altro software trova già unità, sistemi, viste e tavole al loro posto, e impara le regole usandole invece di leggerle.</p></div>
</section>

<section class="ch" id="c4">
  <div class="ch-h"><span class="ch-n">4</span><h2>La checklist per disciplina</h2></div>
  <p>Clic sullo stato per farlo avanzare: da fare, in corso, fatto, non applicabile. Le priorità: <span class="pr A">A</span> bloccante, <span class="pr M">M</span> importante, <span class="pr B">B</span> utile. I riferimenti normativi sono indicati voce per voce; «Capitolato informativo» vuol dire il documento del committente per quel progetto.</p>
  <div class="tabs" id="tabs" role="tablist"></div>
  <div class="flt" id="flt"></div>
  <div class="panel" id="panel"></div>
  <div class="sum" id="sum"></div>
  <p><button type="button" class="btn ghost" id="reset">Azzera la checklist per un nuovo progetto</button></p>
</section>

<section class="ch" id="c5">
  <div class="ch-h"><span class="ch-n">5</span><h2>Prima di ogni tavola</h2></div>
  <ul class="ck" data-k="tavola">
    <li><input type="checkbox" id="t1"><label for="t1">A che cosa serve questa tavola e chi la legge?</label></li>
    <li><input type="checkbox" id="t2"><label for="t2">Scala, formato, codice e cartiglio sono definiti?</label></li>
    <li><input type="checkbox" id="t3"><label for="t3">Le decisioni che rappresenta sono congelate? Se no, la si tiene schematica: niente etichette rifinite né quote fini finché non lo sono.</label></li>
    <li><input type="checkbox" id="t4"><label for="t4">Su quale versione di quale base si sta disegnando? È scritto nella revisione («basato su … del …»)?</label></li>
    <li><input type="checkbox" id="t5"><label for="t5">Che cosa è ancora «da confermare», chi lo conferma, entro quando? È marcato in tavola?</label></li>
    <li><input type="checkbox" id="t6"><label for="t6">Vista, modello di vista ed etichette partono da una tavola tipo del template, o si sta ricominciando da zero?</label></li>
  </ul>
  <h3>I primi candidati all'automazione</h3>
  <p>I controlli che a fine progetto hanno fatto perdere più tempo a mano sono i primi da affidare a uno script (Dynamo o pyRevit):</p>
  <ul>
    <li>etichettatura e allineamento in blocco delle etichette per vista;</li>
    <li>controllo che circuito, quadro e potenza siano compilati su tutti gli apparecchi prima dell'emissione;</li>
    <li>elenco degli elementi marcati «da verificare», per piano, da allegare alla consegna;</li>
    <li>confronto tra due versioni dell'IFC architettonico per vedere che cosa è cambiato prima di aggiornare le tavole.</li>
  </ul>
</section>

<section class="ch" id="c6">
  <div class="ch-h"><span class="ch-n">6</span><h2>A fine progetto</h2></div>
  <p class="lead">La revisione di fine progetto è il momento in cui un progetto diventa esperienza. Non serve rispondere a tutto: bastano le domande che pungono. Le risposte migliori diventano modifiche al template e alla libreria.</p>
  <div id="rev"></div>
</section>

<section class="ch" id="c7">
  <div class="ch-h"><span class="ch-n">7</span><h2>Strumenti</h2></div>
  <div class="tbl"><table id="tools"></table></div>
</section>

<section class="ch" id="fonti">
  <div class="ch-h"><span class="ch-n">≡</span><h2>Fonti</h2></div>
  <ul class="src">
    <li>Provincia autonoma di Bolzano, <a href="https://oeffentliche-vertraege.provinz.bz.it/de/news/neue-schwellenwerte-fur-die-verpflichtung-zur-nutzung-des-bim-bei-offentlichen-auftragen-in-der-autonomen-provinz-bozen" target="_blank" rel="noopener">Nuove soglie per l'obbligo BIM negli appalti pubblici</a> (in tedesco): LP 16/2015, art. 9, c. 2-bis, BIM obbligatorio sopra i 2 milioni di euro.</li>
    <li>Provincia autonoma di Bolzano, <a href="https://concorsiawn.it/uploads/concorsi/scuola-fallmerayer-bressanone/documentazione-di-gara/capitolato-informativo-ci-bim.00.pdf" target="_blank" rel="noopener">Capitolato informativo BIM della gara per la scuola Fallmerayer di Bressanone</a>: un esempio pubblico di requisiti informativi provinciali (verifiche, formati, struttura dati).</li>
    <li>Provincia autonoma di Bolzano, Ufficio prevenzione incendi, <a href="https://bevoelkerungsschutz.provinz.bz.it/de/brandverhuetung/brandschutzbestimmungen" target="_blank" rel="noopener">Brandschutzbestimmungen</a> (in tedesco): LP 4/2025, regole provinciali per scuole, alberghi, locali di spettacolo e impianti termici.</li>
    <li>Autodesk University, <a href="https://static.au-uw2-prd.autodesk.com/handout_3507_MP3507_20Autodesk_C2_AE_20Revit_C2_AE_20MEP_20Templates_20Increasing_20Productivity.pdf" target="_blank" rel="noopener">MP3507, Revit MEP Templates: Increasing Productivity</a> (in inglese): viste, browser con i parametri di gruppo, modelli di vista, filtri, tipi di condotto e tubazione, impostazioni elettriche e meccaniche.</li>
    <li>Revit Forum, <a href="https://www.revitforum.org/forum/revit-architecture-forum-rac/architecture-and-general-revit-questions/41666-template-file-best-practices" target="_blank" rel="noopener">Template File Best Practices</a> (in inglese, 2019): master e template, un solo template per lo studio, contenuti precaricati.</li>
    <li>UNI 11337-5 (livelli di verifica LC e LV), UNI EN ISO 19650-1 e -2 (gestione informativa), buildingSMART <a href="https://www.buildingsmart.org/standards/bsi-standards/information-delivery-specifications-ids/" target="_blank" rel="noopener">IDS 1.0</a>.</li>
    <li>Le norme tecniche di disciplina (CEI 64-8, UNI EN 12464-1, UNI EN 12056, UNI 9182, UNI 10779, UNI EN 12845, UNI 9795 e le altre) sono citate voce per voce; vanno sempre usate nell'edizione vigente.</li>
  </ul>
  <div class="box idea"><b>Come è nato questo articolo</b><p>È uno dei «manuali di Claude»: l'ha scritto Claude, l'assistente di intelligenza artificiale di Anthropic, unendo la checklist e il promemoria di avvio che il curatore usa nei progetti di impianti in provincia di Bolzano, e aggiungendo le buone pratiche sui template raccolte dalle fonti qui sopra.</p></div>
  <p class="foot">BIM News · I manuali di Claude · Checklist BIM-MEP · edizione novembre 2026</p>
</section>
</main>
</div>
<script>
var DATA={"disc": [{"code": "GEN", "name": "Avvio e coordinamento BIM", "short": "Generale", "intro": "Flusso comune a tutte le discipline: ricezione dei modelli di architettura e strutture, controllo prima del link, template, regole dello studio, verifiche LC/LV e consegna.", "fasi": [{"t": "0. Requisiti e documenti di progetto", "items": [{"id": "GEN-0.01", "a": "Leggere Capitolato Informativo (CI) e pGI/BAP del progetto", "c": "Annotati: versione IFC, formati, livello di fabbisogno informativo per fase, codifica file, frequenza consegne, peso massimo dei file", "m": "Avvio", "p": "A", "r": "UNI EN ISO 19650-2; Capitolato informativo"}, {"id": "GEN-0.02", "a": "Verificare se il BIM è obbligatorio per l'opera", "c": "Costo stimato oltre 2 milioni di euro: obbligatorio nelle opere pubbliche in provincia di Bolzano; sotto soglia è una scelta, da decidere e scrivere", "m": "Avvio", "p": "M", "r": "LP 16/2015, art. 9, c. 2-bis"}, {"id": "GEN-0.03", "a": "Recuperare l'edizione vigente della struttura dati del committente", "c": "Edizione e data annotate; tabella di correzione nomi (refusi, spazi) aggiornata", "m": "Avvio", "p": "A", "r": "Struttura dati provinciale"}, {"id": "GEN-0.04", "a": "Assegnare responsabili e frequenza delle verifiche", "c": "Per LC1, LC2, LC3, LV1, LV2: nome, frequenza, strumento", "m": "Avvio", "p": "A", "r": "UNI 11337-5; Capitolato informativo"}, {"id": "GEN-0.05", "a": "Impostare cartelle progetto / ACDat", "c": "Stati WIP · Condiviso · Pubblicato · Archiviato; naming file come Allegato 01 del CI", "m": "Avvio", "p": "M", "r": "UNI EN ISO 19650-1 (stati CDE)"}]}, {"t": "1. Ricezione IFC Arch e Strutt (prima del link)", "items": [{"id": "GEN-1.01", "a": "Registrare i modelli ricevuti", "c": "Registro consegne: file, revisione, data, mittente", "m": "Avvio", "p": "A", "r": ""}, {"id": "GEN-1.02", "a": "Aprire gli IFC in un viewer", "c": "Si aprono senza errori; peso entro il limite del capitolato", "m": "Avvio", "p": "M", "r": "Capitolato informativo; un viewer IFC"}, {"id": "GEN-1.03", "a": "Controllare punto di progetto e georeferenziazione", "c": "Coordinate, quota e Nord coincidono col documento informativo; Arch e Strutt si sovrappongono", "m": "Avvio", "p": "A", "r": "Capitolato informativo"}, {"id": "GEN-1.04", "a": "Controllare livelli e codici di piano", "c": "Stessi nomi e quote in Arch e Strutt; codice livello conforme (es. OG1)", "m": "Avvio", "p": "A", "r": "Capitolato informativo"}, {"id": "GEN-1.05", "a": "Controllare parametri richiesti sui locali", "c": "Ogni IfcSpace ha Codice vano, Codice livello, Codice DIN277; area e altezza > 0", "m": "Avvio", "p": "A", "r": "Capitolato informativo"}, {"id": "GEN-1.06", "a": "Controllare classi IFC degli elementi", "c": "Pareti, solai, controsoffitti, porte esportati con la classe corretta (niente IfcBuildingElementProxy)", "m": "Avvio", "p": "M", "r": "ISO 16739"}, {"id": "GEN-1.07", "a": "Segnalare per iscritto le non conformità", "c": "Issue BCF o mail con elenco; il modello si linka solo dopo risposta", "m": "Avvio", "p": "A", "r": "BCF (buildingSMART)"}]}, {"t": "2. Template e impostazione del file MEP", "items": [{"id": "GEN-2.01", "a": "Creare il file dal template dello studio", "c": "Template master versionato con data; il master non si modifica dentro un progetto (vedi capitolo 3)", "m": "Avvio", "p": "A", "r": ""}, {"id": "GEN-2.02", "a": "Un solo modello per disciplina MEP", "c": "Elettrico, idrico-sanitario/termico, antincendio separati", "m": "Avvio", "p": "A", "r": "Capitolato informativo"}, {"id": "GEN-2.03", "a": "Linkare Arch/Strutt con metodo dichiarato", "c": "Origine-a-origine o coordinate condivise, scelto e annotato; verifica sovrapposizione in 3D", "m": "Avvio", "p": "A", "r": ""}, {"id": "GEN-2.04", "a": "Caricare il file unico dei parametri condivisi provinciali", "c": "Nessun doppione con nomi simili; parametri assegnati alle categorie giuste", "m": "Avvio", "p": "A", "r": "Struttura Dati provinciale"}, {"id": "GEN-2.05", "a": "Impostare unità di progetto", "c": "SI; arrotondamenti coerenti con le tavole", "m": "Avvio", "p": "M", "r": ""}, {"id": "GEN-2.06", "a": "Worksets (solo se il file è condiviso)", "c": "Link, sistemi, annotazioni su worksets separati", "m": "Avvio", "p": "B", "r": ""}]}, {"t": "3. Tavole, viste, famiglie", "items": [{"id": "GEN-3.01", "a": "Creare subito le tavole finali", "c": "Elenco tavole completo con nomi e numeri definitivi", "m": "Avvio", "p": "M", "r": "Buona pratica"}, {"id": "GEN-3.02", "a": "Cartiglio parametrizzato", "c": "Ogni scritta legge un parametro di progetto o di tavola; nessun testo fisso", "m": "Avvio", "p": "M", "r": "Buona pratica"}, {"id": "GEN-3.03", "a": "Viste di pianta e controsoffitto con nomi definitivi", "c": "Ogni vista ha view template e nome da standard", "m": "Avvio", "p": "M", "r": "Buona pratica"}, {"id": "GEN-3.04", "a": "Famiglie definitive prima di inserirle", "c": "Collaudate nel progetto banco di prova; parametri provinciali presenti; legate a voce di capitolato/elenco prezzi", "m": "Avvio", "p": "A", "r": "Buona pratica"}, {"id": "GEN-3.05", "a": "Scrivere la tabella quote di installazione", "c": "Altezze e distanze di prese, comandi, terminali concordate col progettista", "m": "Avvio", "p": "M", "r": "Buona pratica"}, {"id": "GEN-3.06", "a": "Etichette parametrizzate", "c": "I tag leggono parametri; nessun testo scritto a mano", "m": "Modellazione", "p": "M", "r": ""}, {"id": "GEN-3.07", "a": "Bloccare gli elementi che devono muoversi insieme", "c": "Vincoli solo dove servono: troppi vincoli generano warning e rallentano", "m": "Modellazione", "p": "B", "r": ""}]}, {"t": "4. Prove intermedie e coordinamento", "items": [{"id": "GEN-4.01", "a": "Esportare un IFC di prova a ogni milestone", "c": "Nel viewer: classi, Pset provinciali e coordinate corretti", "m": "Modellazione", "p": "A", "r": "Buona pratica"}, {"id": "GEN-4.02", "a": "Clash LC1: interno al modello", "c": "Interferenze interne risolte; warning Revit sotto controllo", "m": "Modellazione", "p": "A", "r": "UNI 11337-5"}, {"id": "GEN-4.03", "a": "Clash LC2: federato Arch + Strutt + MEP", "c": "Matrice per coppie di discipline, tolleranze scritte (il CI non le fissa)", "m": "Pre-emissione", "p": "A", "r": "UNI 11337-5; Navisworks / BIMcollab / Solibri"}, {"id": "GEN-4.04", "a": "Lista clash con stato e responsabile", "c": "Ogni clash: ID, discipline, responsabile, stato, data", "m": "Pre-emissione", "p": "A", "r": "BCF"}, {"id": "GEN-4.05", "a": "LC3: modello contro elaborati", "c": "Quantità da abaco = computo; tavole coerenti col modello", "m": "Pre-emissione", "p": "A", "r": "UNI 11337-5"}, {"id": "GEN-4.06", "a": "Report di coordinamento", "c": "Un report per attività con le risoluzioni adottate", "m": "Pre-emissione", "p": "A", "r": "Capitolato informativo"}]}, {"t": "5. Consegna", "items": [{"id": "GEN-5.01", "a": "Verifica LV1 (formale)", "c": "Naming, formati, pesi file, codice revisione", "m": "Consegna", "p": "A", "r": "Capitolato informativo"}, {"id": "GEN-5.02", "a": "Verifica LV2 (sostanziale)", "c": "Leggibilità, tracciabilità, coerenza tra modelli ed elaborati", "m": "Consegna", "p": "A", "r": "Capitolato informativo"}, {"id": "GEN-5.03", "a": "Esportare txt dei Pset provinciali e IFC", "c": "txt UTF-8 separato da tabulazioni; IFC riaperto e controllato nel viewer", "m": "Consegna", "p": "A", "r": "Autodesk IFC exporter (User Defined Pset)"}, {"id": "GEN-5.04", "a": "Validare con IDS se il committente lo fornisce", "c": "Report IDS senza errori bloccanti", "m": "Consegna", "p": "M", "r": "buildingSMART IDS 1.0"}, {"id": "GEN-5.05", "a": "Consegnare tutti i formati richiesti", "c": ".ifc, nativi, federato .nwd/.smc, .dwg/.dxf, .pdf", "m": "Consegna", "p": "A", "r": "Capitolato informativo"}, {"id": "GEN-5.06", "a": "Archiviare la consegna", "c": "Copia congelata della consegna; registro emissioni aggiornato", "m": "Consegna", "p": "M", "r": ""}]}]}, {"code": "ELE", "name": "Impianti elettrici e speciali", "short": "Elettrico", "intro": "Illuminazione, FM, emergenza, quadri, canalizzazioni e impianti speciali. Revit modella e conta; dimensionamenti e verifiche CEI si fanno nel software di calcolo e tornano nel modello come parametri.", "fasi": [{"t": "1. Impostazioni preliminari", "items": [{"id": "ELE-1.01", "a": "Partire dal template elettrico dello studio", "c": "Famiglie, view template, filtri e abachi già presenti", "m": "Avvio", "p": "A", "r": ""}, {"id": "ELE-1.02", "a": "Impostare unità elettriche", "c": "V, A, W/kW, VA, lunghezze in m", "m": "Avvio", "p": "M", "r": ""}, {"id": "ELE-1.03", "a": "Impostazioni elettriche Revit", "c": "Tensioni 230/400 V; sistemi di distribuzione monofase e trifase; classificazioni di carico", "m": "Avvio", "p": "A", "r": "Revit, Impostazioni elettriche"}, {"id": "ELE-1.04", "a": "Link Arch/Strutt con locali visibili", "c": "Locali e controsoffitti leggibili nelle viste elettriche", "m": "Avvio", "p": "A", "r": ""}, {"id": "ELE-1.05", "a": "Famiglie elettriche dalla libreria dello studio", "c": "Apparecchi, prese, comandi, quadri con parametri provinciali e voce di capitolato", "m": "Avvio", "p": "A", "r": "Struttura Dati provinciale"}, {"id": "ELE-1.06", "a": "Tabella quote di installazione", "c": "Prese, comandi, pulsanti, rivelatori; quote per locali accessibili", "m": "Avvio", "p": "M", "r": "DM 236/1989 e disciplina provinciale sulle barriere architettoniche"}]}, {"t": "2. Viste e sistemi", "items": [{"id": "ELE-2.01", "a": "Creare le viste per impianto", "c": "Illuminazione, FM/prese, emergenza, speciali (dati, IRAI, EVAC, TVCC), quadri", "m": "Avvio", "p": "M", "r": ""}, {"id": "ELE-2.02", "a": "View template e filtri per sistema", "c": "Colori per impianto uguali su tutte le tavole", "m": "Avvio", "p": "M", "r": ""}, {"id": "ELE-2.03", "a": "Organizzare il browser di progetto", "c": "Viste raggruppate per sottodisciplina e piano", "m": "Avvio", "p": "B", "r": ""}]}, {"t": "3. Modellazione apparecchi", "items": [{"id": "ELE-3.01", "a": "Posare apparecchi illuminanti sull'host corretto", "c": "Su controsoffitto o solaio giusto; quota e orientamento verificati", "m": "Modellazione", "p": "M", "r": ""}, {"id": "ELE-3.02", "a": "Calcolo illuminotecnico nel software dedicato", "c": "Em, UGR, Uo per locale nei limiti; valori riportati nei parametri del locale", "m": "Modellazione", "p": "A", "r": "UNI EN 12464-1; DIALux / Relux"}, {"id": "ELE-3.03", "a": "Illuminazione di sicurezza", "c": "Vie d'esodo e uscite coperte; autonomia indicata", "m": "Modellazione", "p": "A", "r": "UNI EN 1838; UNI 11222"}, {"id": "ELE-3.04", "a": "Prese e punti di comando", "c": "Civili, CEE, comandi alle quote della tabella", "m": "Modellazione", "p": "M", "r": ""}, {"id": "ELE-3.05", "a": "Compilare i parametri elettrici", "c": "Potenza, tensione, poli, fattore di potenza su ogni apparecchio", "m": "Modellazione", "p": "A", "r": ""}, {"id": "ELE-3.06", "a": "Quadri QGBT / QD / UPS / GE", "c": "Ingombri da scheda tecnica, spazi di manovra e accesso", "m": "Modellazione", "p": "A", "r": "CEI EN 61439; CEI 64-8"}, {"id": "ELE-3.07", "a": "Impianti speciali", "c": "Rivelazione incendi, EVAC, dati, TVCC, chiamata WC accessibili", "m": "Modellazione", "p": "M", "r": "UNI 9795 (IRAI)"}]}, {"t": "4. Circuiti", "items": [{"id": "ELE-4.01", "a": "Creare i circuiti e assegnarli ai quadri", "c": "Abaco \"apparecchi senza circuito\" vuoto", "m": "Modellazione", "p": "A", "r": ""}, {"id": "ELE-4.02", "a": "Nomenclatura circuiti unica", "c": "Stesso codice in modello, schema unifilare e tavole", "m": "Modellazione", "p": "A", "r": ""}, {"id": "ELE-4.03", "a": "Controllare il bilanciamento delle fasi", "c": "Squilibrio letto dall'abaco quadro e annotato", "m": "Pre-emissione", "p": "M", "r": ""}, {"id": "ELE-4.04", "a": "Dimensionare cavi, ΔV e protezioni nel software di calcolo", "c": "Revit non verifica secondo CEI: sezione, ΔV %, In e selettività riportati nei parametri del circuito", "m": "Pre-emissione", "p": "A", "r": "CEI 64-8, 9ª edizione"}, {"id": "ELE-4.05", "a": "Confrontare potenze modello e calcolo", "c": "Scostamenti giustificati in Note", "m": "Pre-emissione", "p": "M", "r": ""}]}, {"t": "5. Canalizzazioni", "items": [{"id": "ELE-5.01", "a": "Modellare passerelle e dorsali principali", "c": "Al LOG richiesto; tubi sottotraccia solo se il CI lo chiede", "m": "Modellazione", "p": "M", "r": "UNI 11337-4"}, {"id": "ELE-5.02", "a": "Quote di posa e spazi di accesso", "c": "Passerelle ispezionabili sopra il controsoffitto", "m": "Modellazione", "p": "M", "r": ""}, {"id": "ELE-5.03", "a": "Separare energia e segnale", "c": "Passerelle distinte o setto separatore", "m": "Modellazione", "p": "M", "r": "CEI 64-8"}, {"id": "ELE-5.04", "a": "Segnare gli attraversamenti di compartimenti", "c": "Ogni attraversamento REI ha sigillatura indicata", "m": "Pre-emissione", "p": "A", "r": "DM 16/02/2007; DM 09/03/2007"}]}, {"t": "6. Documentazione", "items": [{"id": "ELE-6.01", "a": "Tavole per impianto", "c": "Illuminazione, FM, emergenza, speciali, quadri; legenda da famiglia", "m": "Pre-emissione", "p": "M", "r": ""}, {"id": "ELE-6.02", "a": "Abachi di quantità", "c": "Apparecchi per locale, quadri, cavi, passerelle (m)", "m": "Pre-emissione", "p": "A", "r": ""}, {"id": "ELE-6.03", "a": "Schemi unifilari", "c": "Generati dal software di calcolo o da detail items collegati, senza ridisegnarli a mano", "m": "Pre-emissione", "p": "M", "r": ""}, {"id": "ELE-6.04", "a": "Abachi QA", "c": "Parametri provinciali vuoti = 0; circuiti non assegnati = 0", "m": "Pre-emissione", "p": "A", "r": "Schedule QA con campi calcolati"}]}, {"t": "7. Coordinamento e qualità", "items": [{"id": "ELE-7.01", "a": "Clash con HVAC, idrico, strutture", "c": "Passerelle contro canali, tubazioni e travi risolte", "m": "Pre-emissione", "p": "A", "r": "UNI 11337-5 (LC2)"}, {"id": "ELE-7.02", "a": "Contare i componenti per piano", "c": "Componenti per piano contati e confrontati col progetto", "m": "Pre-emissione", "p": "A", "r": "Checklist delle quantità per piano"}, {"id": "ELE-7.03", "a": "Warning Revit", "c": "Ridotti; quelli rimasti spiegati", "m": "Pre-emissione", "p": "M", "r": ""}, {"id": "ELE-7.04", "a": "Purge e famiglie inutilizzate", "c": "Modello pulito prima dell'emissione", "m": "Pre-emissione", "p": "B", "r": ""}]}, {"t": "8. Consegna", "items": [{"id": "ELE-8.01", "a": "Esportare IFC, DWG, PDF", "c": "Formati come da CI", "m": "Consegna", "p": "A", "r": "Capitolato informativo"}, {"id": "ELE-8.02", "a": "Controllare le classi IFC elettriche", "c": "IfcLightFixture, IfcOutlet, IfcSwitchingDevice, IfcElectricDistributionBoard, IfcCableCarrierSegment", "m": "Consegna", "p": "A", "r": "ISO 16739"}]}]}, {"code": "HVAC", "name": "Climatizzazione e ventilazione", "short": "Clima", "intro": "Reti aria e idroniche, UTA e centrali. Carichi e portate si calcolano fuori da Revit e si riportano sugli Spaces; il modello serve per ingombri, coordinamento e quantità.", "fasi": [{"t": "1. Impostazioni preliminari", "items": [{"id": "HVAC-1.01", "a": "Partire dal template meccanico dello studio", "c": "Tipi canale/tubo, sistemi, filtri già impostati", "m": "Avvio", "p": "A", "r": ""}, {"id": "HVAC-1.02", "a": "Impostare unità", "c": "m³/h, Pa, °C, kW, mm", "m": "Avvio", "p": "M", "r": ""}, {"id": "HVAC-1.03", "a": "Creare gli Spaces dai locali Arch", "c": "Stesso numero e nome dei locali; altezza fino all'intradosso", "m": "Avvio", "p": "A", "r": ""}, {"id": "HVAC-1.04", "a": "Famiglie HVAC dalla libreria", "c": "Diffusori, griglie, UTA, serrande tagliafuoco, VAV, fan-coil con parametri provinciali", "m": "Avvio", "p": "A", "r": "Struttura Dati provinciale"}, {"id": "HVAC-1.05", "a": "Link Arch/Strutt", "c": "Travi e forometrie strutturali visibili nelle sezioni", "m": "Avvio", "p": "A", "r": ""}]}, {"t": "2. Dati di progetto (fuori da Revit)", "items": [{"id": "HVAC-2.01", "a": "Calcolo carichi invernali ed estivi", "c": "Potenze per locale da software dedicato, riportate sugli Spaces", "m": "Avvio", "p": "A", "r": "UNI EN 12831-1; UNI EN ISO 52016-1"}, {"id": "HVAC-2.02", "a": "Portate di aria esterna per locale", "c": "Categoria scelta e annotata; portata per persona e per m² sugli Spaces", "m": "Avvio", "p": "A", "r": "UNI EN 16798-1"}, {"id": "HVAC-2.03", "a": "Requisiti CasaClima / energetici del bando", "c": "Se richiesti: VMC, recupero di calore, tenuta all'aria annotati", "m": "Avvio", "p": "M", "r": "Bando / CI del progetto"}, {"id": "HVAC-2.04", "a": "Scambio dati con il software di calcolo termotecnico", "c": "IFC con gli Spaces importato e controllato su un piano di prova", "m": "Modellazione", "p": "M", "r": "Scambio IFC con il software di calcolo"}]}, {"t": "3. Viste e sistemi", "items": [{"id": "HVAC-3.01", "a": "Viste per sistema", "c": "Mandata, ripresa, espulsione, aria esterna, idronico caldo/freddo", "m": "Avvio", "p": "M", "r": ""}, {"id": "HVAC-3.02", "a": "Definire i sistemi", "c": "Sistemi aria e idronici con abbreviazione e colore", "m": "Avvio", "p": "A", "r": ""}, {"id": "HVAC-3.03", "a": "Tipi di canale e tubazione", "c": "Materiale e isolamento impostati nel tipo", "m": "Avvio", "p": "M", "r": ""}, {"id": "HVAC-3.04", "a": "Sezioni nei punti critici", "c": "Corridoi, attraversamenti, centrali", "m": "Modellazione", "p": "M", "r": ""}]}, {"t": "4. Terminali e reti aria", "items": [{"id": "HVAC-4.01", "a": "Posare terminali allineati al controsoffitto", "c": "Griglia del controsoffitto rispettata", "m": "Modellazione", "p": "M", "r": ""}, {"id": "HVAC-4.02", "a": "Portate sui terminali", "c": "Somma terminali = portata dello Space", "m": "Modellazione", "p": "A", "r": ""}, {"id": "HVAC-4.03", "a": "Tracciare e dimensionare mandata e ripresa", "c": "Metodo dichiarato (velocità o perdita di carico costante)", "m": "Modellazione", "p": "A", "r": ""}, {"id": "HVAC-4.04", "a": "Serrande tagliafuoco agli attraversamenti REI", "c": "Una serranda per ogni attraversamento di compartimento", "m": "Modellazione", "p": "A", "r": "Strategia antincendio di progetto"}, {"id": "HVAC-4.05", "a": "Accessori di rete", "c": "Serrande di taratura, silenziatori, ispezioni", "m": "Modellazione", "p": "M", "r": ""}, {"id": "HVAC-4.06", "a": "Isolamenti modellati dove contano per gli ingombri", "c": "Spessore incluso nel clash", "m": "Modellazione", "p": "M", "r": ""}]}, {"t": "5. Macchine e centrali", "items": [{"id": "HVAC-5.01", "a": "UTA con ingombri reali", "c": "Da scheda tecnica; pesi passati allo strutturista", "m": "Modellazione", "p": "A", "r": ""}, {"id": "HVAC-5.02", "a": "Prese aria esterna ed espulsioni", "c": "Distanze tra loro e da fonti inquinanti verificate", "m": "Modellazione", "p": "A", "r": "UNI EN 16798-3"}, {"id": "HVAC-5.03", "a": "Spazi di manutenzione", "c": "Volumi di rispetto per filtri, batterie, serrande", "m": "Modellazione", "p": "M", "r": ""}, {"id": "HVAC-5.04", "a": "Centrale termica / frigorifera", "c": "Generatori, pompe, collettori, vasi; requisiti antincendio provinciali verificati", "m": "Modellazione", "p": "A", "r": "Disciplina provinciale sugli impianti termici"}, {"id": "HVAC-5.05", "a": "Fan-coil e terminali idronici", "c": "Mandata/ritorno, valvole, scarico condensa", "m": "Modellazione", "p": "M", "r": ""}]}, {"t": "6. Verifiche", "items": [{"id": "HVAC-6.01", "a": "Bilanciamento mandata/ripresa per zona", "c": "Sbilanciamenti voluti (sovrappressioni) dichiarati", "m": "Pre-emissione", "p": "M", "r": ""}, {"id": "HVAC-6.02", "a": "Perdite di carico circuito più sfavorito", "c": "Prevalenza ventilatore e pompe verificata", "m": "Pre-emissione", "p": "A", "r": ""}, {"id": "HVAC-6.03", "a": "Velocità e rumore nelle aule e negli uffici", "c": "Limiti del capitolato rispettati", "m": "Pre-emissione", "p": "M", "r": "Capitolato / requisiti acustici"}]}, {"t": "7. Documentazione, coordinamento, consegna", "items": [{"id": "HVAC-7.01", "a": "Tavole, sezioni e schemi funzionali", "c": "Legenda simboli; dettagli UTA", "m": "Pre-emissione", "p": "M", "r": ""}, {"id": "HVAC-7.02", "a": "Abachi", "c": "Terminali, canali (m²), tubazioni, isolanti", "m": "Pre-emissione", "p": "A", "r": ""}, {"id": "HVAC-7.03", "a": "Clash canali con travi e passerelle", "c": "Fondo canale sopra il controsoffitto; interferenze risolte", "m": "Pre-emissione", "p": "A", "r": "UNI 11337-5 (LC2)"}, {"id": "HVAC-7.04", "a": "Purge e warning", "c": "Modello pulito", "m": "Pre-emissione", "p": "B", "r": ""}, {"id": "HVAC-7.05", "a": "Esportare IFC e controllare le classi", "c": "IfcDuctSegment, IfcAirTerminal, IfcUnitaryEquipment, IfcDamper", "m": "Consegna", "p": "A", "r": "ISO 16739"}]}]}, {"code": "IDR", "name": "Impianto idrico-sanitario", "short": "Idrico", "intro": "Acqua fredda, calda, ricircolo, scarichi, ventilazioni e meteoriche. Gli scarichi a gravità si coordinano per primi: sono le reti con meno margine.", "fasi": [{"t": "1. Impostazioni preliminari", "items": [{"id": "IDR-1.01", "a": "Partire dal template idrico dello studio", "c": "Sistemi e tipi tubazione già impostati", "m": "Avvio", "p": "A", "r": ""}, {"id": "IDR-1.02", "a": "Impostare unità", "c": "l/s, bar o kPa, DN in mm, pendenza in %", "m": "Avvio", "p": "M", "r": ""}, {"id": "IDR-1.03", "a": "Famiglie sanitari dalla libreria", "c": "Inclusi sanitari per bagni accessibili; parametri provinciali presenti", "m": "Avvio", "p": "A", "r": "Struttura Dati provinciale"}, {"id": "IDR-1.04", "a": "Link Arch/Strutt", "c": "Bagni, cavedi e forometrie visibili", "m": "Avvio", "p": "A", "r": ""}]}, {"t": "2. Viste e sistemi", "items": [{"id": "IDR-2.01", "a": "Definire i sistemi", "c": "AFS, ACS, ricircolo, scarico nere/grigie, ventilazione, meteoriche", "m": "Avvio", "p": "A", "r": ""}, {"id": "IDR-2.02", "a": "Viste per piano e per rete", "c": "Adduzione e scarichi separati", "m": "Avvio", "p": "M", "r": ""}, {"id": "IDR-2.03", "a": "Sezioni verticali dei montanti", "c": "Colonne e cavedi", "m": "Modellazione", "p": "M", "r": ""}]}, {"t": "3. Modellazione", "items": [{"id": "IDR-3.01", "a": "Posare i sanitari allineati all'Arch", "c": "Spazi di manovra nei bagni accessibili rispettati", "m": "Modellazione", "p": "A", "r": "Disciplina sulle barriere architettoniche"}, {"id": "IDR-3.02", "a": "Tubazioni di adduzione", "c": "Materiale, DN, isolamento nel tipo", "m": "Modellazione", "p": "M", "r": ""}, {"id": "IDR-3.03", "a": "Intercettazioni per zona e locale", "c": "Valvola per ogni bagno o gruppo", "m": "Modellazione", "p": "M", "r": ""}, {"id": "IDR-3.04", "a": "Scarichi a gravità con pendenza", "c": "Pendenza impostata in Revit, mai interrotta; coerente col calcolo", "m": "Modellazione", "p": "A", "r": "UNI EN 12056-2"}, {"id": "IDR-3.05", "a": "Ventilazione degli scarichi", "c": "Primaria/secondaria come da calcolo", "m": "Modellazione", "p": "M", "r": "UNI EN 12056-2"}, {"id": "IDR-3.06", "a": "Pluviali e meteoriche", "c": "Bocchettoni coordinati con la copertura Arch", "m": "Modellazione", "p": "M", "r": "UNI EN 12056-3"}]}, {"t": "4. Centrali e apparecchiature", "items": [{"id": "IDR-4.01", "a": "Allaccio, contatore, disconnettore", "c": "Posizione concordata col gestore", "m": "Modellazione", "p": "M", "r": ""}, {"id": "IDR-4.02", "a": "Autoclave / pressurizzazione", "c": "Ingombri e accessi da scheda tecnica", "m": "Modellazione", "p": "M", "r": ""}, {"id": "IDR-4.03", "a": "Produzione ACS e accumuli", "c": "Volumi e posizione; spazi di manutenzione", "m": "Modellazione", "p": "A", "r": ""}, {"id": "IDR-4.04", "a": "Trattamento acqua", "c": "Addolcitore, filtri, by-pass, scarichi", "m": "Modellazione", "p": "B", "r": ""}]}, {"t": "5. Calcoli e verifiche", "items": [{"id": "IDR-5.01", "a": "Portate di progetto con contemporaneità", "c": "Metodo e norma dichiarati", "m": "Pre-emissione", "p": "A", "r": "UNI 9182; UNI EN 806-3"}, {"id": "IDR-5.02", "a": "Pressione al punto più sfavorito", "c": "Pressione residua sufficiente; riduttori dove serve", "m": "Pre-emissione", "p": "A", "r": ""}, {"id": "IDR-5.03", "a": "Ricircolo ACS e temperature", "c": "Temperature di mandata e ritorno anti-Legionella garantite; rete bilanciata", "m": "Pre-emissione", "p": "A", "r": "Linee guida Legionella 2015"}, {"id": "IDR-5.04", "a": "Valutazione rischio rete interna", "c": "Verificato se l'edificio rientra tra quelli prioritari", "m": "Pre-emissione", "p": "M", "r": "D.Lgs. 18/2023"}, {"id": "IDR-5.05", "a": "Dimensionamento scarichi e meteoriche", "c": "DN coerenti con le unità di scarico", "m": "Pre-emissione", "p": "A", "r": "UNI EN 12056-2/-3"}]}, {"t": "6. Documentazione, coordinamento, consegna", "items": [{"id": "IDR-6.01", "a": "Tavole e schemi verticali", "c": "Colonne numerate come in pianta", "m": "Pre-emissione", "p": "M", "r": ""}, {"id": "IDR-6.02", "a": "Abachi", "c": "Sanitari per locale, tubazioni per DN e materiale", "m": "Pre-emissione", "p": "A", "r": ""}, {"id": "IDR-6.03", "a": "Clash scarichi con travi e solai", "c": "Scarichi risolti per primi, poi le reti in pressione", "m": "Pre-emissione", "p": "A", "r": "UNI 11337-5 (LC2)"}, {"id": "IDR-6.04", "a": "Purge e warning", "c": "Modello pulito", "m": "Pre-emissione", "p": "B", "r": ""}, {"id": "IDR-6.05", "a": "Esportare IFC e controllare le classi", "c": "IfcSanitaryTerminal, IfcPipeSegment, IfcValve, IfcPump", "m": "Consegna", "p": "A", "r": "ISO 16739"}]}]}, {"code": "ANT", "name": "Impianti antincendio", "short": "Antincendio", "intro": "Idranti, sprinkler, alimentazione idrica. In Alto Adige le procedure seguono la legge provinciale e per le scuole valgono disposizioni provinciali: si parte dalla strategia antincendio, non dal modello.", "fasi": [{"t": "0. Quadro normativo e strategia", "items": [{"id": "ANT-0.01", "a": "Verificare se l'attività è soggetta a controllo", "c": "Attività individuata nell'allegato I (es. scuole > 100 persone, uffici > 300 persone)", "m": "Avvio", "p": "A", "r": "DPR 151/2011 all. I"}, {"id": "ANT-0.02", "a": "Procedura provinciale", "c": "Valutazione progetto / ZeMeT-SCIA secondo legge provinciale e decreto attuativo; moduli provinciali", "m": "Avvio", "p": "A", "r": "LP 15/4/2025 n. 4; DPP 22/6/2026 n. 18"}, {"id": "ANT-0.03", "a": "Regola tecnica applicabile", "c": "Scuole: disposizioni provinciali prevalenti; altrimenti norme statali; scelta annotata", "m": "Avvio", "p": "A", "r": "DPP 51/2006 e DPP 10/2009 (edilizia scolastica, BZ)"}, {"id": "ANT-0.04", "a": "Ricevere la strategia antincendio", "c": "Impianti richiesti (idranti, sprinkler, IRAI, EVAC, EFC) e livelli di pericolosità scritti", "m": "Avvio", "p": "A", "r": "Progettista antincendio"}, {"id": "ANT-0.05", "a": "Recepire compartimentazioni dall'Arch", "c": "Pareti e solai REI con parametro di resistenza al fuoco", "m": "Avvio", "p": "A", "r": "DM 16/02/2007"}]}, {"t": "1. Impostazioni e viste", "items": [{"id": "ANT-1.01", "a": "Partire dal template antincendio dello studio", "c": "Sistemi, tipi tubazione, filtri", "m": "Avvio", "p": "A", "r": ""}, {"id": "ANT-1.02", "a": "Impostare unità", "c": "bar, l/min, DN", "m": "Avvio", "p": "M", "r": ""}, {"id": "ANT-1.03", "a": "Famiglie", "c": "Idranti UNI 45 / naspi, attacco autopompa VVF, sprinkler, valvole, estintori se richiesti", "m": "Avvio", "p": "A", "r": "Struttura Dati provinciale"}, {"id": "ANT-1.04", "a": "Viste per piano e sezioni dei montanti", "c": "Rete idranti e sprinkler separate", "m": "Avvio", "p": "M", "r": ""}]}, {"t": "2. Modellazione reti", "items": [{"id": "ANT-2.01", "a": "Posare idranti/naspi e verificare la copertura", "c": "Ogni punto dell'area raggiungibile secondo il livello di pericolosità", "m": "Modellazione", "p": "A", "r": "UNI 10779:2021"}, {"id": "ANT-2.02", "a": "Attacco di mandata per autopompa", "c": "Accessibile ai mezzi VVF e segnalato", "m": "Modellazione", "p": "A", "r": "UNI 10779:2021"}, {"id": "ANT-2.03", "a": "Sprinkler (se previsti)", "c": "Spaziature e distanze da ostruzioni verificate", "m": "Modellazione", "p": "A", "r": "UNI EN 12845"}, {"id": "ANT-2.04", "a": "Tubazioni con materiale e DN", "c": "DN da calcolo idraulico, non a occhio", "m": "Modellazione", "p": "A", "r": ""}, {"id": "ANT-2.05", "a": "Valvole, drenaggi, sfiati", "c": "Valvole di controllo e allarme, intercettazioni di zona", "m": "Modellazione", "p": "M", "r": ""}, {"id": "ANT-2.06", "a": "Protezione dal gelo", "c": "Tratti esterni sotto la quota di gelo o tracciati; rilevante in quota", "m": "Modellazione", "p": "A", "r": "UNI 10779:2021"}]}, {"t": "3. Alimentazione idrica", "items": [{"id": "ANT-3.01", "a": "Classificare l'alimentazione", "c": "Tipo e durata richiesti dal livello di pericolosità", "m": "Modellazione", "p": "A", "r": "UNI 10779:2021; UNI EN 12845"}, {"id": "ANT-3.02", "a": "Gruppo di pompaggio", "c": "Elettropompa, motopompa, pilota in locale dedicato", "m": "Modellazione", "p": "A", "r": "UNI EN 12845; UNI 11292"}, {"id": "ANT-3.03", "a": "Riserva idrica", "c": "Volume = portata × durata; accessi e manutenzione", "m": "Modellazione", "p": "A", "r": ""}]}, {"t": "4. Calcoli e verifiche", "items": [{"id": "ANT-4.01", "a": "Calcolo idraulico nel software dedicato", "c": "Portata e pressione all'idrante/area più sfavorita; risultati nei parametri", "m": "Pre-emissione", "p": "A", "r": "UNI 10779:2021"}, {"id": "ANT-4.02", "a": "Coordinare la rivelazione incendi col modello elettrico", "c": "Rivelatori e pulsanti presenti e coerenti con la strategia", "m": "Pre-emissione", "p": "M", "r": "UNI 9795"}, {"id": "ANT-4.03", "a": "Serrande tagliafuoco e attraversamenti", "c": "Coerenti con le compartimentazioni", "m": "Pre-emissione", "p": "A", "r": ""}]}, {"t": "5. Documentazione, coordinamento, consegna", "items": [{"id": "ANT-5.01", "a": "Tavole, schema e isometrico", "c": "Legenda; indicazione delle aree protette", "m": "Pre-emissione", "p": "M", "r": ""}, {"id": "ANT-5.02", "a": "Abachi", "c": "Idranti, sprinkler, tubazioni per DN", "m": "Pre-emissione", "p": "A", "r": ""}, {"id": "ANT-5.03", "a": "Clash con HVAC, idrico, strutture", "c": "Interferenze risolte", "m": "Pre-emissione", "p": "A", "r": "UNI 11337-5 (LC2)"}, {"id": "ANT-5.04", "a": "Elaborati per la pratica antincendio", "c": "Tavole conformi ai moduli provinciali", "m": "Consegna", "p": "A", "r": "Moduli dell'Ufficio prevenzione incendi (BZ)"}, {"id": "ANT-5.05", "a": "Esportare IFC e controllare le classi", "c": "IfcFireSuppressionTerminal, IfcPipeSegment, IfcValve, IfcPump", "m": "Consegna", "p": "A", "r": "ISO 16739"}]}]}], "rev": [{"cat": "Pianificazione e gestione", "q": ["Obiettivi chiari e misurabili?", "Requisiti completi e definiti?", "Stima dei tempi realistica?", "Milestone definite e monitorate?", "Percorso critico identificato?", "Rischi mappati?", "Risorse allocate correttamente?", "Decisioni tracciate?"]}, {"cat": "Aspetti tecnici e operativi", "q": ["Elaborati tecnici completi e coerenti?", "Sequenza installativa ottimizzata?", "Ci sono stati rifacimenti (rework)?", "Test pianificati correttamente?", "Prestazioni conformi alle specifiche?", "Non conformità gestite?", "Distinta materiali / computo accurati?"]}, {"cat": "Efficienza e ottimizzazione", "q": ["Attività automatizzabili (Dynamo, pyRevit)?", "Duplicazioni inutili?", "Tempi morti identificati?", "Standard da creare o aggiornare (template, famiglie)?", "Passaggio tra fasi fluido?", "Approvvigionamenti ottimizzati?"]}, {"cat": "Comunicazione e coordinamento", "q": ["Riunioni efficaci?", "Canali di comunicazione chiari?", "Aspetti ambigui chiariti per iscritto?", "Varianti formalizzate?", "Documentazione facile da reperire?"]}, {"cat": "Competenze personali", "q": ["Punti di forza identificati?", "Lacune di competenza?", "Decisioni rapide e informate?", "Deleghe efficaci?", "Energia e concentrazione gestite bene?"]}, {"cat": "Team", "q": ["Ruoli chiari?", "Collaborazione efficace?", "Segnali di sovraccarico?", "Feedback regolare?", "Conflitti gestiti in modo strutturato?"]}, {"cat": "Committente e stakeholder", "q": ["Obiettivi del committente raggiunti?", "Punti critici gestiti?", "Handover completo?", "Piano post-avviamento definito?"]}, {"cat": "Analisi economica", "q": ["Scostamenti principali identificati?", "Costi occulti quantificati?", "Risparmi replicabili?", "Margine rispetto al preventivo chiaro?", "Varianti e ordini di modifica gestiti?"]}, {"cat": "Miglioramento continuo", "q": ["Lezioni apprese documentate?", "Soluzioni replicabili identificate?", "Cosa sperimentare nel prossimo progetto?", "Procedure da snellire?", "Indicatori di miglioramento definiti?"]}, {"cat": "Benessere", "q": ["Momenti di stress identificati?", "Abitudini utili mantenute?", "Coerenza con i propri valori?", "Cosa tenere per il prossimo progetto?"]}], "tools": [{"n": "Model Checker for Revit (Autodesk Interoperability Tools)", "u": "Controllo automatico del modello con report e selezione elementi; checkset personalizzabili col Configurator", "c": "Gratuito per utenti Revit con licenza", "p": "A", "l": "https://interoperability.autodesk.com/modelchecker.php"}, {"n": "Schedule QA con campi calcolati", "u": "Abachi che segnalano parametri vuoti o anomali; zero installazioni", "c": "Incluso in Revit", "p": "A", "l": ""}, {"n": "pyRevit", "u": "Script Python in ribbon", "c": "Gratuito, open source", "p": "M", "l": "https://github.com/pyrevitlabs/pyRevit"}, {"n": "Dynamo + Dynamo Player", "u": "Automazioni ripetitive: numerazioni, export locali in Excel, audit parametri", "c": "Incluso in Revit", "p": "M", "l": ""}, {"n": "BIMcollab Zoom", "u": "Viewer IFC, clash, issue BCF, verifica IDS", "c": "Versione base gratuita", "p": "M", "l": "https://helpcenter.bimcollab.com/en/articles/335156-improve-model-quality-with-ids-information-delivery-specification"}, {"n": "Navisworks Manage", "u": "Clash LC2 sul federato, formato .nwd richiesto dal CI", "c": "A pagamento", "p": "M", "l": ""}, {"n": "IDS (Information Delivery Specification)", "u": "File che descrive i dati richiesti e li verifica in automatico", "c": "Standard aperto buildingSMART", "p": "B", "l": "https://www.buildingsmart.org/standards/bsi-standards/information-delivery-specifications-ids/"}]};
(function(){
  var K="checklist-bim-mep-v1", S={st:{},ck:{},rev:{},tab:"GEN",mom:"Tutti",pri:"Tutte"};
  try{var raw=localStorage.getItem(K); if(raw){var o=JSON.parse(raw); for(var k in o) S[k]=o[k];}}catch(e){}
  function save(){try{localStorage.setItem(K,JSON.stringify(S))}catch(e){}}
  var COL={GEN:"var(--muted)",ELE:"var(--a3)",HVAC:"var(--a2)",IDR:"var(--accent)",ANT:"var(--a5)"};
  var STATI=["Da fare","In corso","Fatto","Non applicabile"];
  function esc(s){return String(s).replace(/[&<>"]/g,function(c){return {"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"}[c]});}
  function items(d){var a=[];d.fasi.forEach(function(f){a=a.concat(f.items)});return a;}
  function stat(d){var it=items(d),done=0,na=0,openA=0;it.forEach(function(x){var s=S.st[x.id]||0;if(s===2)done++;if(s===3)na++;if(x.p==="A"&&s<2)openA++;});var den=it.length-na;return {n:it.length,done:done,na:na,openA:openA,pct:den?Math.round(done/den*100):0};}
  function tabs(){
    document.getElementById("tabs").innerHTML=DATA.disc.map(function(d){var s=stat(d);return '<button class="tab" role="tab" style="--c:'+COL[d.code]+'" aria-selected="'+(S.tab===d.code)+'" data-t="'+d.code+'"><small>'+d.code+' · '+s.pct+'%</small><b>'+esc(d.short)+'</b><span class="bar"><i style="width:'+s.pct+'%"></i></span></button>';}).join("");
  }
  function flt(){
    var m=["Tutti","Avvio","Modellazione","Pre-emissione","Consegna"],p=["Tutte","A","M","B"];
    document.getElementById("flt").innerHTML='<span class="lab">Momento</span>'+m.map(function(x){return '<button class="chip" data-m="'+x+'" aria-pressed="'+(S.mom===x)+'">'+x+'</button>'}).join("")+'<span class="lab" style="margin-left:.8rem">Priorità</span>'+p.map(function(x){return '<button class="chip" data-p="'+x+'" aria-pressed="'+(S.pri===x)+'">'+x+'</button>'}).join("");
  }
  function panel(){
    var d=DATA.disc.filter(function(x){return x.code===S.tab})[0],h='<div class="ph"><b>'+esc(d.name)+'</b><p>'+esc(d.intro)+'</p></div>',n=0;
    d.fasi.forEach(function(f){
      var its=f.items.filter(function(x){return (S.mom==="Tutti"||x.m===S.mom)&&(S.pri==="Tutte"||x.p===S.pri)});
      if(!its.length)return; h+='<div class="fase"><h4>'+esc(f.t)+'</h4>';
      its.forEach(function(x){n++;var s=S.st[x.id]||0;h+='<div class="it'+(s===2?' done':'')+'"><button class="st" data-id="'+x.id+'" data-s="'+s+'" aria-label="Stato di '+x.id+': '+STATI[s]+'">'+STATI[s]+'</button><div><div class="a">'+esc(x.a)+'</div><div class="c">'+esc(x.c)+'</div><div class="m"><code>'+x.id+'</code><span>'+esc(x.m)+'</span>'+(x.r?'<span>· '+esc(x.r)+'</span>':'')+'</div></div><span class="pr '+x.p+'">'+x.p+'</span></div>';});
      h+='</div>';
    });
    if(!n)h+='<p style="padding:1rem">Nessuna voce con questi filtri.</p>';
    document.getElementById("panel").innerHTML=h;
    var tot=0,done=0,openA=0;DATA.disc.forEach(function(d){var s=stat(d);tot+=s.n;done+=s.done;openA+=s.openA;});
    document.getElementById("sum").innerHTML='<span>Voci: <b>'+tot+'</b></span><span>Fatte: <b>'+done+'</b></span><span>Priorità A ancora aperte: <b>'+openA+'</b></span>';
  }
  function all(){tabs();flt();panel();}
  document.getElementById("tabs").addEventListener("click",function(e){var b=e.target.closest(".tab");if(!b)return;S.tab=b.dataset.t;save();all();});
  document.getElementById("flt").addEventListener("click",function(e){var b=e.target.closest(".chip");if(!b)return;if(b.dataset.m)S.mom=b.dataset.m;if(b.dataset.p)S.pri=b.dataset.p;save();all();});
  document.getElementById("panel").addEventListener("click",function(e){var b=e.target.closest(".st");if(!b)return;S.st[b.dataset.id]=((S.st[b.dataset.id]||0)+1)%4;save();tabs();panel();var nb=document.querySelector('.st[data-id="'+b.dataset.id+'"]');if(nb)nb.focus();});
  document.getElementById("reset").addEventListener("click",function(){if(!confirm("Azzerare gli stati della checklist per disciplina?"))return;S.st={};save();all();});
  [].forEach.call(document.querySelectorAll(".ck input"),function(b){b.checked=!!S.ck[b.id];b.parentNode.classList.toggle("done",b.checked);b.addEventListener("change",function(){S.ck[b.id]=b.checked;b.parentNode.classList.toggle("done",b.checked);save();});});
  var r="";DATA.rev.forEach(function(c,i){r+='<h3>'+esc(c.cat)+'</h3><ul class="ck">'+c.q.map(function(q,j){var id="r"+i+"_"+j;return '<li><input type="checkbox" id="'+id+'"'+(S.rev[id]?' checked':'')+'><label for="'+id+'">'+esc(q)+'</label></li>'}).join("")+'</ul>';});
  var rv=document.getElementById("rev");rv.innerHTML=r;
  [].forEach.call(rv.querySelectorAll("input"),function(b){b.parentNode.classList.toggle("done",b.checked);b.addEventListener("change",function(){S.rev[b.id]=b.checked;b.parentNode.classList.toggle("done",b.checked);save();});});
  document.getElementById("tools").innerHTML='<tr><th>Strumento</th><th>A che cosa serve</th><th>Costo</th></tr>'+DATA.tools.map(function(t){return '<tr><td>'+(t.l?'<a href="'+t.l+'" target="_blank" rel="noopener">'+esc(t.n)+'</a>':esc(t.n))+'</td><td>'+esc(t.u)+'</td><td>'+esc(t.c)+'</td></tr>'}).join("");
  all();
})();
</script>
</body>
</html>
